<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="UTF-8">
<title>ТЗ: Мастер-модуль + Модуль аналогового ввода (CAN)</title>
<style>
    :root {
        --c-gray:   #cccccc;
        --c-red:    #ff1a26;
        --c-green:  #3fff3f;
        --c-teal:   #296a7a;
        --c-text:   #2a2a2a;
        --c-note-bg: #f2f2f2;
        --c-imp-bg:  #fff0f1;
    }

    @page {
        size: A4;
        margin: 18mm 16mm 18mm 16mm;
    }

    * { box-sizing: border-box; }

    body {
        font-family: "Segoe UI", Arial, Helvetica, sans-serif;
        color: var(--c-text);
        line-height: 1.55;
        font-size: 10.5pt;
        text-align: justify;
        hyphens: auto;
        margin: 0;
        padding: 0;
        -webkit-print-color-adjust: exact;
        print-color-adjust: exact;
    }

    h1 {
        color: var(--c-teal);
        font-size: 15.5pt;
        border-bottom: 3px solid var(--c-red);
        padding-bottom: 8px;
        margin: 0 0 16px 0;
        line-height: 1.3;
        text-align: left;
    }

    h2 {
        color: var(--c-teal);
        font-size: 12.5pt;
        border-left: 5px solid var(--c-green);
        padding-left: 10px;
        margin: 20px 0 10px 0;
        page-break-after: avoid;
    }

    p { margin: 0 0 9px 0; }

    ul, ol {
        margin: 0 0 12px 0;
        padding-left: 22px;
    }
    li { margin-bottom: 5px; }

    strong { color: var(--c-teal); }

    .important-block {
        background-color: var(--c-imp-bg);
        border-left: 5px solid var(--c-red);
        padding: 12px 14px;
        margin: 12px 0 16px 0;
        page-break-inside: avoid;
    }
    .important-title {
        color: var(--c-red);
        font-weight: 700;
        display: block;
        margin-bottom: 8px;
        font-size: 11pt;
    }

    .note-block {
        background-color: var(--c-note-bg);
        border-left: 5px solid var(--c-green);
        padding: 12px 14px;
        margin: 12px 0 16px 0;
        page-break-inside: avoid;
    }
    .note-title {
        color: var(--c-teal);
        font-weight: 700;
        display: block;
        margin-bottom: 8px;
        font-size: 11pt;
    }

    code {
        background-color: var(--c-gray);
        padding: 1px 5px;
        border-radius: 3px;
        font-family: Consolas, "Courier New", monospace;
        font-size: 9.5pt;
        color: #222;
    }
</style>
</head>
<body>

<h1>Техническое задание: Разработка схемотехники системы сбора данных (Мастер-модуль + Модуль аналогового ввода) на шине CAN</h1>

<h2>1. Назначение и состав системы</h2>
<p>Требуется разработка <strong>только принципиальных электрических схем (Schematics)</strong> для системы сбора данных. Трассировка печатных плат (PCB) на данном этапе <strong>не требуется</strong>.</p>

<p><strong>Протокол связи всей системы — CAN</strong> (предпочтительно CAN 2.0B; допускается CAN-FD, если это упрощает реализацию без удорожания BOM). Интерфейсы RS-485 и SPI для межмодульной и внешней связи в данном задании <strong>не применяются</strong>.</p>

<p>Система состоит из двух плат:</p>
<ol>
    <li><strong>Мастер-модуль («Локомотив»)</strong> — шлюз: связь с головным PLC по CAN, раздача питания на измерительную часть, опрос модулей ввода/вывода по внутренней CAN-шине сцепки.</li>
    <li><strong>Модуль аналогового ввода («Вагон»)</strong> — двухканальная плата оцифровки сигналов от внешних датчиков (0–10 В или 4–20 мА, например климатические зонды типа Rotronic HF5). Обмен данными с Мастер-модулем — только по CAN через межмодульный разъём сцепки.</li>
</ol>

<h2>2. Требования к среде разработки и компонентам</h2>
<ul>
    <li><strong>Среда разработки:</strong> Строго <strong>EasyEDA</strong> (Pro или Standard).</li>
    <li><strong>Компонентная база:</strong> Абсолютно все элементы на схеме должны иметь привязанные артикулы (C-part numbers) из каталога <strong>LCSC Electronics</strong>, чтобы обеспечить мгновенную готовность к PCBA (автоматическому монтажу на заводе JLCPCB).</li>
</ul>

<h2>3. Архитектура и принципы построения</h2>
<p>В качестве базового ориентира предлагается архитектура на основе микроконтроллеров STM32 (например STM32F103 / STM32G0), прецизионного АЦП (например ADS1248 / ADS124S08), цифровых изоляторов (например ISO7641) и трансиверов CAN (например TJA1051 / аналоги LCSC).</p>

<p><strong>Топология связи:</strong></p>
<ul>
    <li><strong>Головной PLC ↔ Мастер-модуль:</strong> внешняя CAN-шина (на головном PLC — до 1–2 независимых CAN; несколько Мастер-модулей могут находиться на одной шине).</li>
    <li><strong>Мастер-модуль ↔ модули ввода/вывода:</strong> внутренняя CAN-шина сцепки (короткая, внутри шкафа / поезда модулей). Рекомендуется <strong>отдельный</strong> физический CAN-сегмент от внешней шины к головному PLC (два трансивера / два контроллера CAN на Мастер-модуле либо гальванически разделённые сегменты).</li>
</ul>

<div class="important-block">
    <span class="important-title">ВНИМАНИЕ!</span>
    <p>В прилагаемой референсной схеме от Texas Instruments рассматривается <strong>только</strong> реализация стандартного аналогового входа (0–10 В / 4–20 мА). Входы для прямого подключения температурных датчиков (RTD, термопары) в данном задании <strong>не рассматриваются и не требуются</strong>.</p>
    <p><strong>Питание:</strong> во всей системе используется <strong>обычное (неизолированное) питание 24 В</strong> — отдельная гальванически изолированная шина питания (<code>+24V_ISO</code> и аналоги) <strong>не применяется</strong>. При необходимости от Мастер-модуля на модули через разъём сцепки могут дополнительно передаваться <strong>±15 VDC</strong> и/или иные напряжения — по схеме Разработчика. Конкретный набор шин и напряжения узлов <strong>определяет Разработчик</strong> (двуполярный тракт ±15 В, однополярный от 24 В, локальные DC-DC/LDO на модуле и т.п.). Упрощения без лишних шин приветствуются при сохранении точности измерений.</p>
    <p>В целом, грамотная адаптация референса Texas Instruments под наши требования (отбрасывая лишнее) — это отличный вариант.</p>
</div>

<div class="note-block">
    <span class="note-title">ПРИМЕЧАНИЕ</span>
    <p>Разработчик <strong>вправе и даже поощряется</strong> предложить современные аналоги компонентов или полностью свой вариант схемотехнического решения (особенно в части организации питания и CAN-узлов), при сохранении ключевых принципов: требуемой точности измерений, отказоустойчивости и цифровой развязки измерительного тракта (см. п. 5), без требования изолировать шину питания 24 В.</p>
    <p><strong>Оптимизация компонентов:</strong> Жёстких требований к высокой скорости обновления данных нет. Допускается тактирование микроконтроллеров от внутреннего RC-генератора (HSI) без внешних кварцев, если это достаточно стабильно для CAN. На каждой CAN-шине предусмотреть места под терминаторы 120 Ω (установка/снятие перемычкой или по согласованию с Заказчиком).</p>
</div>

<h2>4. Схемотехника Мастер-модуля</h2>
<ol>
    <li><strong>Связь с головным PLC (внешний CAN):</strong> Интерфейс CAN к головному контроллеру с гальванической изоляцией от внутренней логики Мастер-модуля. <strong>Схема узла внешнего CAN уже разработана Заказчиком и будет предоставлена для включения в итоговую схему Мастер-модуля</strong> (Разработчик встраивает готовый узел, не проектирует его с нуля). Требуется согласовать точки подключения к МК и питанию.</li>
    <li><strong>Управление питанием:</strong> На Мастер-модуль от внешнего источника приходит <strong>обычное питание 24 В</strong>. Это же 24 В раздаётся на межмодульную шину и используется в системе <strong>повсеместно</strong> (датчики, транзитные клеммы модулей и т.д.) — <strong>без гальванической изоляции шины питания</strong> и без отдельной линии <code>+24V_ISO</code>. Рекомендуется защита линии (PTC, TVS и т.п.). Дополнительно на сцепку <strong>по схеме Разработчика</strong> могут выводиться, например, логическое питание и/или <strong>±15 В DC</strong> для аналогового тракта. Итоговый состав шин на разъёме согласовывается на этапе схем.</li>
    <li><strong>Внутренняя связь (CAN сцепки):</strong> Мастер-модуль — узел внутренней CAN-шины для опроса Модуля аналогового ввода и последующих модулей поезда. На разъёме сцепки — линии <code>CAN_H</code> / <code>CAN_L</code> (и земли питания по распиновке). <strong>Схема узла CAN между Мастер-модулем и модулями («Вагонами») уже разработана Заказчиком и будет предоставлена для включения в схемы</strong> обеих сторон сцепки; Разработчик встраивает готовый узел и согласует подключение к МК и питанию.</li>
    <li><strong>Адрес / идентификация:</strong> Схема адресации / идентификации слота модуля в поезде <strong>разрабатывается Заказчиком</strong> и будет предоставлена для включения в схемы Мастер-модуля и модулей. Разработчик встраивает готовое решение Заказчика и согласует точки подключения; самостоятельная разработка адресации не требуется.</li>
</ol>

<h2>5. Схемотехника Модуля аналогового ввода</h2>
<ol>
    <li><strong>Питание Модуля:</strong> Модуль получает с шины сцепки <strong>обычное 24 В</strong> (неизолированное) и при необходимости дополнительные шины по схеме Разработчика (в т.ч. <strong>±15 В DC</strong>, логическое питание). Напряжения узлов измерительной и цифровой части (МК, АЦП, изоляторы сигнала, CAN) <strong>определяет Разработчик</strong>; при необходимости — локальные LDO / DC-DC от 24 В или от дополнительных шин. Состав рельсов на разъёме согласовывается с Заказчиком.</li>
    <li><strong>Связь по CAN:</strong> Обмен измерениями и статусом — только по CAN (SPI между Мастером и модулем не используется). <strong>Схема CAN-узла модуля уже разработана Заказчиком и будет включена в схему Модуля</strong>; Разработчик встраивает готовый узел и подключает его к МК и питанию модуля.</li>
    <li><strong>Клеммник датчика:</strong> Обычное питание <strong>24 В</strong> проходит через Модуль транзитом на клеммы датчика. Клеммник: <strong><code>+24В</code></strong>, <strong><code>GND</code></strong>, <strong><code>OUT1</code></strong>, <strong><code>OUT2</code></strong>.</li>
    <li><strong>Аналоговые входы:</strong> Два независимых канала (OUT1 и OUT2), стандарты <strong>0–10 В</strong> или <strong>4–20 мА</strong>, независимая конфигурация типа входа на каждый канал (перемыжки или программное переключение).</li>
    <li><strong>Гальваническая изоляция:</strong> Обязательный цифровой барьер <strong>после оцифровки</strong>. Аналоговые изолирующие усилители <em>до</em> АЦП не допускаются. Барьер — между АЦП и МК, либо между МК и CAN-шиной сцепки (на усмотрение схемотехника).</li>
    <li><strong>Защита входов:</strong> Защита аналоговых клемм от перенапряжения, статики, ЭМР и случайной переполюсовки / подачи 24 В на сигнальную линию.</li>
</ol>

<h2>6. Ожидаемый результат (Этап 1)</h2>
<p>Исходные файлы схем в EasyEDA для Мастер-модуля и Модуля аналогового ввода с полным BOM (LCSC), с явно показанными узлами CAN (внешний и внутренний на Мастере; узел CAN на модуле ввода), для проверки логики и согласования.</p>

<h2>7. Дальнейшее сотрудничество (Этап 2: Трассировка PCB)</h2>
<p>Для исполнителя, добросовестно выполнившего этап схемотехники, будет предложен второй оплачиваемый этап — <strong>разработка печатных плат (PCB Layout)</strong>.</p>
<p>Габариты плат, форм-фактор, посадочные места и спецификации разъёмов (включая распиновку CAN на сцепке) будут предоставлены Заказчиком перед стартом второго этапа.</p>

</body>
</html>
